id;source;source_id;target;target_id;design;offdesign;design_path;local_design;local_offdesign;label;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;water;water0;water_set;balance
0x00000228B148F6C8;TES out;out1;heat exchanger;in2;[];[];nan;False;False;TES out:out1_heat exchanger:in2;12.643367514686036;kg / s;False;12.643367514686036;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;187.57283135193094;kJ / kg;False;187.57283135193094;False;nan;nan;nan;False;44.586523131696765;C;False;44.586523131696765;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.012761050546521789;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x00000228B148F4C8;heat exchanger;out2;TES in;in1;[];[];nan;False;False;heat exchanger:out2_TES in:in1;12.643367514686036;kg / s;False;12.643367514686036;False;nan;nan;nan;False;9.968529190566361;bar;False;9.968529190566361;False;nan;nan;nan;False;260.0746390337243;kJ / kg;False;260.0746390337243;False;nan;nan;nan;False;61.93000000000217;C;False;61.93000000000217;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.012867468930176838;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x00000228B14A1788;HS out;out1;heat exchanger;in1;[];[];nan;False;False;HS out:out1_heat exchanger:in1;19.1584504680035;kg / s;False;19.1584504680035;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;272.6309735923145;kJ / kg;False;272.6309735923145;False;nan;nan;nan;False;64.93000000000336;C;False;64.93000000000336;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0195298476354514;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x00000228B14A1F88;heat exchanger;out1;HS in;in1;['T'];[];nan;False;False;heat exchanger:out1_HS in:in1;19.1584504680035;kg / s;False;19.1584504680035;False;nan;nan;nan;False;9.967823487726935;bar;False;9.967823487726935;False;nan;nan;nan;False;224.78435877704413;kJ / kg;False;224.78435877704413;False;nan;nan;nan;False;53.491478741152775;C;False;53.491478741152775;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.01941459068498846;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
