id;source;source_id;target;target_id;design;offdesign;design_path;local_design;local_offdesign;label;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;water;water0;water_set;balance
0x7f5d3fcb3da0;TES out;out1;heat exchanger;in2;[];[];nan;False;False;TES out:out1_heat exchanger:in2;7.970844787107724;kg / s;False;7.970844787107724;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;210.1519151818484;kJ / kg;False;210.1519151818484;False;nan;nan;nan;False;49.99999999999983;C;False;49.99999999999983;True;nan;nan;nan;False;-inf;-;False;nan;False;nan;nan;nan;False;0.008064081891759441;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x7f5d3fcb3f60;heat exchanger;out2;TES in;in1;[];[];nan;False;False;heat exchanger:out2_TES in:in1;7.970844787107724;kg / s;False;7.970844787107724;False;nan;nan;nan;False;9.98750627850951;bar;False;9.98750627850951;False;nan;nan;nan;False;272.88052342281105;kJ / kg;False;272.88052342281105;False;nan;nan;nan;False;65.00000000000017;C;False;65.00000000000017;True;nan;nan;nan;False;-inf;-;False;nan;False;nan;nan;nan;False;0.008125569878272797;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x7f5d3fcb3e48;HS out;out1;heat exchanger;in1;[];[];nan;False;False;HS out:out1_heat exchanger:in1;6.09757843571965;kg / s;False;6.09757843571965;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;293.81142371231624;kJ / kg;False;293.81142371231624;False;nan;nan;nan;False;69.99999999999375;C;False;69.99999999999375;True;nan;nan;nan;False;-inf;-;False;nan;False;nan;nan;nan;False;0.006233630981034426;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x7f5d3fcb3f28;heat exchanger;out1;HS in;in1;['T'];[];nan;False;False;heat exchanger:out1_HS in:in1;6.097578435719653;kg / s;False;6.097578435719653;False;nan;nan;nan;False;9.989458481277609;bar;False;9.989458481277609;False;nan;nan;nan;False;211.8116585152018;kJ / kg;False;211.8116585152018;False;nan;nan;nan;False;50.3972938545549;C;False;50.3972938545549;False;nan;nan;nan;False;-inf;-;False;nan;False;nan;nan;nan;False;0.006170030485455039;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
