id;source;source_id;target;target_id;design;offdesign;design_path;local_design;local_offdesign;label;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;water;water0;water_set;balance
0x7f0b5b19b2e8;TES out;out1;heat exchanger;in2;[];[];nan;False;False;TES out:out1_heat exchanger:in2;0.05222098899102823;kg / s;False;15.958069143817092;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;168.41248400173126;kJ / kg;False;168.41248400131042;False;nan;nan;nan;False;40.00000000002092;C;False;40.000000000011596;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.2609752680235884e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x7f0b5b19bac8;heat exchanger;out2;TES in;in1;[];[];nan;False;False;heat exchanger:out2_TES in:in1;0.052220988991028214;kg / s;False;15.958069143817092;False;nan;nan;nan;False;9.999997857257602;bar;False;9.8;False;nan;nan;nan;False;239.2890785385541;kJ / kg;False;231.07670678339096;False;nan;nan;nan;False;54.99999999999585;C;False;56.95999999999083;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.3009537951617477e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x7f0b5b1ae208;HS out;out1;heat exchanger;in1;[];[];nan;False;False;HS out:out1_heat exchanger:in1;5.890918721129744;kg / s;False;23.90789452077252;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;258.52927834395996;kJ / kg;False;252.00330994065385;False;nan;nan;nan;False;59.99999999999221;C;False;61.559999999994886;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.005994142162484911;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x7f0b5b1ae908;heat exchanger;out1;HS in;in1;['T'];[];nan;False;False;heat exchanger:out1_HS in:in1;5.890918721129743;kg / s;False;23.90789452077252;False;nan;nan;nan;False;1296.1973541292853;bar;False;9.8;False;nan;nan;nan;False;257.586340795415;kJ / kg;False;210.1761218906504;False;nan;nan;nan;False;34.66658535216874;C;False;34.66658535216874;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.005639166656377023;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
